# 相对容量参考

从 v0.11.0 开始，面板可以记录当前校准阶段下的相对容量变化。启用功能后首次收到有效校准配置时，固定参考阶段及时间；该阶段的首个合格放电区间建立 100% 基线。阶段起点与实际基线观测时间分别保存，未观测到的数据不会被当作已经完成的校准测试。

指数为「本次匹配区间能量 ÷ 基线区间能量 × 100」。例如同样的电量区间、相近负载下，基线为 6.0 Wh，后续为 5.4 Wh，则相对参考为 90%。这些数字仅为算例，表示相对于基线少了约 10%，不表示出厂容量剩余 90%。43.2 Wh 仍是产品标称规格，不参与将本次基线强制修正为满容量的计算。

## 哪些记录可以比较

固定观察设备电量从 90% 降到 80% 的区间。必须先观测到高于 90% 的电池采样，再看到首次降到 90%；若程序在 90% 平台中途启动，不知道起点已经过去多久，因此会等待下一次完整区间。终点为首次降到 80% 的电池供电样本，恢复外部供电后的电量回升不进入计算。

- 相邻有效电池采样最多间隔 5 秒。使用未平滑的放电原始功率乘以固定电池倍率，按实际间隔作梯形积分。
- 整个区间有效覆盖率须为 100%，至少持续 60 秒。电量回升、一次跳降超过 1 个百分点、越过边界、失鲜、无效功率、时间回退或工况中断会终止本区间。
- 区间内功率变异系数不超过 15%；后续平均功率与基线相差不超过 10%。这些是项目采用的比较门槛，尚未获厂家验证。
- 来源、设备、解码版本、功率公式及校准配置需一致。设备有序列号时采用稳定标识，USB 地址正常重枚举不单独视作换电池；无序列号时比较更保守。
- 每轮电池供电最多产生一条区间记录，经历外部供电后才开始下一轮。程序重启不拼接未完成的区间。

首条合格区间作为单次初始基线，之后始终固定，不随新记录滚动替换。后续一至两次匹配记录标为初步比较；最近三次匹配记录采用中位数。三次也只是项目观察数量，不构成统计置信区间或厂家健康认证。短暂切换或未覆盖 90%→80% 的供电记录仍保留在原有电池供电明细中，但不进入容量参考。

## 页面状态与重新建立参考

未配置电池放电倍率时，组件提示先配置；已固定阶段但没有合格区间时显示「基线建立中」。记录进行中显示区间进度；建立基线后显示参考 100%，后续才产生变化指数。指数可能超过 100%，不会被截断成看似满健康。

采集离线时，已确认的历史结果注明上次观测日期，停止展示实时收集进度。接口失败或当前设备、校准等条件不兼容时，不把旧指数当作当前比较结果。

换电池、重新校准或希望明确设立新参考时，在组件的详情中点击「重新建立参考」并确认。此操作只建立新的参考阶段，不调整功率系数，也不执行 UPS 指令。旧阶段摘要归档，新的阶段等待首个合格区间；其他页面已改变参考时拒绝覆盖，保存失败保留原参考。

功能不会安排断电测试或改变 NAS 保护策略。没有合格记录时可以长期保持等待。

## 数据保存与限制

当前阶段及基线保存在 SQLite 的独立 `battery_capacity_state` 表；显式重建前的阶段摘要保存在 `battery_capacity_epochs`。基线及归档不受一年趋势数据清理影响，当前阶段最多保留 24 条区间候选，其中保护最近三条匹配记录，避免被后续不匹配记录挤掉。旧会话总量及分钟、日聚合没有精确电量边界，升级时不回填为容量基线。在线备份应包含整个历史数据库，恢复方式见[架构说明](architecture.md#备份与维护)。

这项观察依赖设备电量映射、固定功率倍率、相似负载和采样连续性。相对基线下降可能来自容量变化，也可能受到温度、负载细节、SOC 映射变化等影响。当前协议没有已验证的温度读数，因此页面注明温度条件未知。满电电压和电芯压差可辅助理解工况，不能单独说明容量，也不作为另一个独立健康分数。

电池端能量包含 UPS 转换过程的消耗，不等于 NAS 获得的能量；功率、时间与 Wh 之间存在计算关系，不是三个独立健康证据。一般电池计量中的负载、温度影响，可参见 [TI 电量计技术手册](https://www.ti.com/lit/ug/sluubu5a/sluubu5a.pdf) 第 6.7 节；该资料不代表 US3000 使用同一计量算法。

从 v0.14.5 开始，相对容量参考位于「电池与供电」。不足三次匹配记录时，主区域显示样本积累进度，百分比作为初步参考附在下方；未配置、读取失败或依据不兼容仍显示不可比较状态。
