# 功率模型与校准

功率界面区分 **交流输入、电池侧与 UPS 输出**。它们位于不同电路位置，不能通过让数值相等来证明校准正确。实时估算只使用 UPS 报告；智能插座或功率计可提供离线研究和分步助手的交流参考读数，不是面板平时运行的依赖。

## 默认配置

公开版本的默认配置是 `none`：显示设备状态、电量、电压与协议候选读数，不输出带单机经验系数的交流输入和电池供电估算。

`local-19v-v1` 保存开发样机上的研究模型。它只在一台 US3000、一套 19 V 适配器和有限负载范围上进行过验证，不能作为 12 V 预设使用。相同型号、相近电压并不保证可复用；固件、适配器效率、电池实际容量和老化都可能改变误差。

## 手工交流读数分步助手

打开**设备管理 → 功率校准**，展开校准助手，按助手的步骤采样并输入同期交流读数。参考仪表应放在适配器的交流输入侧，单位为 W；不要填 UPS 输出功率、充电功率或累计电量。助手不自动连接 HA，也不操作插座开关或安排断电。

### 1. 确认适配器输入电压

页面根据 `adapter_input_voltage_v` 预选 `12`、`19` 或 `20 V`，仍需用户按实际适配器确认。这里读取的是适配器输入电压，不能用 `ups_output_voltage_v` 替代；19 V 适配器接线下，电池供电时 UPS 输出也可能约为 12 V。

自定义配置运行时要求适配器输入在所选标称值 ±1 V 内。这个匹配规则用于限制适用工况，不是电压或功率精度证明；12 V 和 20 V 的跨设备精度仍需独立验证，项目不新增 12 V 样机预设。

### 2. 外部供电、未充电时测交流基底

保持 `online` 模式和稳定负载，采集一段 30 秒窗口，至少包含 12 个按时间戳去重的读数。助手用该窗口的 `B = byte28` 均值，结合手工填写的同期交流功率 `W`，计算：

```text
a = base_gain = W / mean(B)
```

**这一步可以单独保存**，先启用外部供电且未充电时的交流估算。尚未测得的回充和电池系数留空，不会用样机值凑齐。

### 3. 回充补偿可后续补做

等 UPS 自然处于 `charging` 模式，再采集独立的充电窗口并输入对应交流读数 `W`。使用已确定的 `a`，以及**本次充电窗口**的 `B` 和 `C = 电池充电功率原计算` 的均值：

```text
b = charge_gain = (W − a × mean(B)) / mean(C)
```

不能把上一轮非充电窗口的 `mean(B)` 代入这一步。`mean(C) < 2 W` 时不计算回充系数；算得负数或超出允许范围时，需要核对参考读数与工况，不会把负数直接改成零。交流插座不能确定 `battery_gain`，没有独立依据时将它留空。

### 采样什么时候需要重来

- 样本失鲜、缺失、间隔超过 5 秒或时间倒退时重置窗口；模式、设备、来源、校准或解码/公式版本变化时也需重新采样。
- `online` 的 `B`，以及 `charging` 的 `B` 和 `C`，分别按 `(最大值 − 最小值) / 均值` 检查波动，任一相关项超过 10% 都要求重采。
- 完成的窗口会冻结。修改同期交流读数可以用同一组窗口均值重新计算，后续实时样本不会悄悄改变计算基准。

同一电压下调整一项时，保留当前已经配置的其他系数。更换适配器电压后，交流基底和回充补偿都需要重测。助手的 30 秒稳定性检查不能替代独立仪表验证；`custom` 始终标记为未独立验证。

## 配置与系数

页面显示当前生效配置、系数和公式。系数默认最多显示 4 位小数，极小非零值使用科学计数法；计算保留完整精度，未编辑字段的保存不会因显示舍入而丢失精度。

| 配置 | 行为 |
| --- | --- |
| `none` | 默认值；关闭经验功率估算，保留设备状态和原始读数 |
| `local-19v-v1` | 使用下方开发样机的固定系数，保留原有 18–20 V 输入范围 |
| `custom` | 新配置确认 12/19/20 V 输入；基底必填，回充和电池系数可分步补齐，始终未独立验证 |

新版自定义系数的输入范围如下。填写的值必须是有限数值；这些范围只约束输入，不代表精度：

| 系数 | 用途 | 新版 `custom` 输入 | `local-19v-v1` 精确值 |
| --- | --- | --- | --- |
| `base_gain` | `byte28` 的交流基底倍率 | 必填，`0 < 值 ≤ 10` | `1.182379` |
| `charge_gain` | 充电功率原计算的交流回充补偿倍率 | 可留空；填写时 `0 ≤ 值 ≤ 10` | `1.2843154306288043` |
| `battery_gain` | 放电功率原计算的电池供电倍率 | 可留空；填写时 `0 < 值 ≤ 10` | `1.2091130139203523` |

留空的回充或电池系数保存为 `null`，相应的充电模式交流估算或电池供电估算暂不提供。`charge_gain=0` 是明确设置为零，与尚未配置的 `null` 不同。原始电流、电压等读数继续显示。已有 schema 1 自定义配置保留原来的完整系数与 18–20 V 规则，不会被自动改写。

### 保存与生效

助手计算出的结果先填入待保存配置，点击保存后才写入现有的 `./data/calibration.json`（容器 `/data/calibration.json`）。宿主机采集器动态读取，普通部署无需增加 Compose 参数或手动编辑 `.env`。

页面区分“已保存”和“采集器已生效”。只有采集器使用对应配置产生新鲜遥测后才确认生效；旧快照或未升级采集器不能作为确认。配置改变后，估算会重新积累原有的 8 秒平滑窗口。

校准只影响后续估算，不改写原始量和已有历史。配置内容及适配器标称电压共同决定新版 `calibration_revision`，不同电压或系数的历史分开统计；相同配置重复保存保留同一版本。

`UPS_CALIBRATION_PROFILE` 在尚无配置文件时继续有效；合法文件配置优先。文件损坏时，采集器保留最后有效配置并报告错误。恢复默认时，在网页选择 `none` 并等待确认。

### 校准保存不可用时

页面在保存按钮旁显示不可用的原因，区分未配置路径、文件无法读取、未知配置名、配置身份不一致和采样过期；这些情况不统一描述为采集器离线。旧接口没有具体原因时，会提示核对校准路径和诊断结果，不推断唯一故障。

`/api/calibration` 保留 `collector_ready`、`pending`、`active`、`desired` 和 `error`，并增加以下状态：

| 字段 | 含义 |
| --- | --- |
| `readiness.ready` | 新鲜采样、校准信息和配置读取已达到当前接口的就绪条件，与 `collector_ready` 一致 |
| `readiness.can_save` | 当前是否允许保存；可恢复的损坏配置可能尚未就绪，但允许用户明确填写新配置 |
| `readiness.code` / `message` / `issues` | 当前原因和检查结果；页面优先显示具体说明 |
| `readiness.target` | 面板与采集器配置目标为已匹配、不同、不可用或尚未核实 |
| `configuration_problem` | 哪一方配置存在问题，以及受支持的错误类型和可安全显示的配置名 |
| `edit_revision` | 本次编辑的冲突校验标识；配置文件损坏时根据该文件内容生成，保存前文件再次变化会要求重新载入 |

`pending: false` 只表示期望配置与实际配置没有待确认的差异，还应核对就绪状态和 `error`。这些检查用于确认配置读取与生效，不证明系数精度，也不替代实时采集和历史写入诊断。

如果实时读数正常但 `collector_ready: false`，先核对配置文件是否正确连接到正在运行的采集器：

1. 面板通常读写容器内的 `/data/calibration.json`。在实际 Compose 中确认 `/data` 对应的宿主目录；例如挂载源为 `/volume1/docker/ups/data` 时，对应文件就是该目录下的 `calibration.json`。
2. 宿主采集器的 `UPS_CALIBRATION_CONFIG` 应指向同一个文件的**宿主路径**，不能直接照抄容器路径。标准安装器通过 `--data-dir` 确定此路径，写入 `/etc/ugreen-ups-panel.env`，再由服务中的 `EnvironmentFile` 读取。旧服务、自定义 unit 或更换过数据目录的部署需核对实际生效设置。
3. 校准文件内容修改后，正常采集器会自动重读；修改服务的环境文件后需要重启本项目采集器，修改 unit 或 drop-in 后还需先执行 `systemctl daemon-reload`。普通网页保存无需重启服务。

新版采集器会报告校准目标身份，面板可以识别“两边文件内容相同，但实际挂载到不同文件”的情况并禁止保存。旧采集器没有该字段时显示尚未核实的提示，保留原有配置功能；这不等于路径已经验证通过。安装器也会在新鲜采集之外检查运行源码、配置内容和可用的目标身份；仍被旧 unit 或覆盖配置指向其他路径时，安装不会仅因有实时数据就宣布全部检查成功。

正式 v0.12.0 采集器即使没有配置路径，仍会发布 `calibration` 元数据，但其中 `configurable` 为 `false`。如果整个 `calibration` 字段缺失，不能只归因于配置路径，应进一步核对运行源码和面板所读快照。路径存在但文件内容无效时，按返回的错误检查配置格式。

12 V 接线使用现有 `custom` 配置，选择 `12 V` 并填写该设备实际测得的系数；对应配置为 schema 2、`ac_voltage_nominal_v: 12`。正式版本没有 `local-12v-v1` 预设，不需要通过修改 Python 源码新增配置名，也不能直接套用 19 V 样机系数。没有测得的回充和电池系数可以留空。

快照中的 `calibration_profile` 由采集器的功率模型写入，不是 UPS 固件直接上报的配置名。出现自定义新增的 profile 时，应核对本地源码和配置变更，不能仅据此认定设备需要同名官方预设。

### 损坏或未知配置的恢复

未知配置名、无效系数和不支持的格式会明确标为配置异常。待保存表单不会把它们显示为 19 V 预设，也不会继承其电压或任何系数。用户需主动选择支持的方式；12 V 接线选择 `custom`，确认电压后重新填写有依据的本机系数。

如果只是面板保存的配置文件损坏，而当前采集器仍能报告有效样本和配置，页面可在 `readiness.can_save: true` 时提供恢复保存。表单使用 `edit_revision` 防止覆盖期间发生的其他修改；轮询不会覆盖用户正在编辑的内容。若采集器实际配置或采样校准身份也无效、文件不可读取或两端目标明确不匹配，需先处理对应问题，不能靠启用保存按钮绕过校验。

快照的原始遥测与校准信息分别校验。缺少校准元数据、未知配置、无效系数或版本标识不一致时，`calibration_validation` 会说明估算不可用；面板保留有效的电量、电压、电芯和采集器版本等信息，暂停相关功率估算、用电累计及放电能量观察。恢复后的缺口不补算，既有历史不删除；若采集器保留的上一次配置和样本仍完整有效，其已有估算可继续，页面同时提示新配置读取失败。

## 升级与回滚

**v0.6.0 需先更新宿主机采集器，再更新容器。** 按 [README 更新步骤](../README.md#更新)操作，安装器通过 `--data-dir` 沿用现有数据目录，保留数据库与校准文件。新版采集器同时读取 schema 1 和 schema 2，已有 schema 1 配置的哈希与模型规则保持不变。

schema 2 仅用于新版 `custom`，增加 `ac_voltage_nominal_v`（12/19/20），并允许回充、电池系数为空。旧采集器不能读取这种配置；旧页面也不能覆盖它，会提示刷新新版页面。升级界面前不能只更新容器而跳过采集器。

回退到旧采集器前，先备份当前配置，再恢复与旧版本兼容、适用于实际接线的 schema 1 配置，或兼容的 `none` 配置。不要把 12 V 参数改名为 `local-19v-v1`，也不要用样机系数补齐未知值。校准回退与历史数据库分开处理，保留已有历史文件；删除历史不能解决配置版本不兼容。

## 模型的测点

```text
市电 → 适配器 → UPS → NAS
       交流输入     直流输出
                  ↕
                电池组
```

交流侧功率包含适配器损耗、UPS 自耗、NAS 负载和可能的回充消耗；电池放电功率包含 UPS 电池转换损耗与 NAS 负载。测得交流输入不能直接当作 NAS 直流输出。电池组电压也不能与输出侧电流混合相乘。

## 计算公式

以下 `u16(n)` 均为包含报告 ID 的零基偏移、大端两字节整数。`local-19v-v1` 使用上表固定系数，`custom` 使用保存的自定义系数；缺少所需系数的分支不输出估算。

| 数值 | 计算方式 |
| --- | --- |
| 充电功率原计算 | `u16(22) / 1000 × u16(29) / 1000` |
| 交流估算，外部供电 | `byte28 × base_gain` |
| 交流估算，充电 | `byte28 × base_gain + 充电功率原计算 × charge_gain` |
| 放电功率原计算 | `u16(22) / 1000 × u16(31) / 1000` |
| 电池供电估算 | `放电功率原计算 × battery_gain` |

这些系数分别服务于两个估算模型，**不是输出电流校准系数，也不是物理转换效率**。原始电流不会随模型缩放。

结果使用过去 8 秒样本的算术平均。至少收集 4 个样本、跨度达到 6 秒后才开始输出；模式变化、时间倒退或样本间隔超过 5 秒时清空窗口。它是尾随平滑，会滞后于负载变化，不能用于测量启动峰值。

交流模型只用于外部供电/充电模式。schema 1 与 `local-19v-v1` 保留 18–20 V 输入限制；schema 2 自定义配置按确认的标称电压 ±1 V 匹配。电池模式没有交流输入估算。对于 `local-19v-v1`，非充电估算落在 57–79 W，充电估算落在 70–84 W 且充电电流原读数在 0.60–0.70 A 时，属于模型已有验证范围；超出范围会标注外推，不会钳位成看似可信的数值。`custom` 不沿用这一验证范围，始终保留未独立验证标记。

电池模型依赖标称容量假设，没有同等级的仪器验证范围。即便数值与满电市电功率接近，也不能据此认定精度。

## 已有证据

下列数据都来自原 19 V 开发样机模型，不是对新增 12/20 V 自定义配置或手工助手的精度验证。

交流基底系数使用早先记录拟合，在一段后续独立非充电采集中平均绝对误差约 1.4 W。回充补偿在同一轮回充记录中按时间前后分割：前半段用于拟合，后半段平均绝对误差约 1.1 W，最大偏差约 4.6 W。参考读数按更新时间对齐 UPS 的平滑值，并校正已观察到的采样延迟。

这些是**单机、有限工况的经验误差**，不是额定精度、跨设备验证或全量程保证。智能插座本身不是实验室直流功率基准，功率不刷新的缓存样本不进入拟合。回充末期的小电流阶段没有充分独立验证。

电池倍率来自一段持续放电的中间部分，排除两端各 30 秒后，以电量下降趋势和整机标称 43.2 Wh 计算：

```text
电量趋势平均功率 ≈ 43.2 Wh × 电量下降比例 / 时间（小时）
倍率 ≈ 58.057 W / 48.016 W ≈ 1.209113
```

这依赖“可用能量接近标称值”和“SOC 近似剩余能量比例”两个假设。若实际容量降低，同样的 SOC 下降速度会使标称容量法高估真实功率。电量步进、BMS 修正及电压平台也会影响短时估算，因此没有把每次 1% 电量跳变直接做成瞬时瓦数。

v0.7.0 可以记录观测范围内的估算放电量，但仍继承所选电池倍率的依据与误差。用上述容量假设生成的功率再次反推容量，不构成独立健康度测量；交流校准助手也不会自动校准电池倍率。详见[电池观察说明](battery-observation.md)。

## 如何改进校准

1. 保留带时间戳的完整原始 UPS 报告，区分稳定外部供电、回充、电池供电和切换边界。
2. 明确参考仪表所在位置。交流表只能验证交流输入模型；若要确认输出电流比例，需要同测点的独立直流参考。
3. 检查参考更新时间，剔除缓存不刷新的读数；用稳定负载段评估延迟，不把每次查询都当成新测量。
4. 用多档负载的部分记录建立模型，保留其他日期或独立采集作为验证，检查偏差是否随负载、充电量或温度变化。
5. 为新增模型分配独立标识和适用范围，保留原始量、系数、验证统计及失效条件，不重写过去的历史。

分步助手使用手工输入的交流读数，项目没有 HA 自动对接、插座开关或断电控制，也不要求用户进行断电实验。需要硬件实验时，应由设备使用者在掌握 NAS 原有保护策略和可接受停机风险的前提下安排；安装、测试和回放命令不会执行此类动作。

## 当前不能保证的指标

- 实际 NAS 直流输出功率及输出电流的绝对精度。
- 基于标称容量推得的真实电池可用容量、健康度与剩余分钟数。
- 其他适配器、电池老化程度、设备批次和固件上的统一倍率。

功率不确定性不会影响本项目的状态、电量、电压记录，但本项目的任何估算都不应进入自动关机判定链路。
