# 用电累计与月历

v0.12.0 的「用电统计」记录整套设备从市电取用的估算电量。单位为 kWh，1 kWh 等于 1 度电。首页展示今日累计、所选月份累计、完整记录日的日均用电，点击月历日期可查看当日累计、记录覆盖率和小时平均功率。

## 测点与计算

使用现有 `ac_input_estimate_w`，即已经完成可选校准和 8 秒尾随平滑的交流输入功率估算。它包含适配器损耗、UPS 自耗、NAS 负载及回充，不代表 NAS 的直流输出电量，也不是独立电表读数。所有结果继承所选[功率模型](calibration.md)的误差；小数位用于累计显示，不表示仪表精度。

对同一依据、同一供电模式下的两个有效相邻读数，按梯形积分：

```text
电量 kWh = (前一功率 W + 当前功率 W) / 2 × 时间间隔秒 / 3,600,000
```

间隔最多 5 秒。失鲜、未知模式、缺少所需校准、无效功率、时间倒退，以及设备、来源或计算依据变化都会中断连续积分。不会把空值转换为零，也不会延伸最后一次功率到查询时间。模式变化后原有功率模型重新预热，这段没有有效功率的时间保留为缺口。

连续确认处于电池供电的区间，市电电量记为零，仍计入有效记录时长。外部供电和电池供电之间的切换区间留缺口。电池释放的 Wh 保留在原有电池供电记录中，不加到用电日历，避免和之后的回充电量重复计算。

## 日期与完整度

- 固定使用北京时间 `UTC+08:00`；不受浏览器、容器或宿主系统时区影响。
- 跨本地小时或午夜的有效区间，先按线性功率求出边界读数，再分别积分。日累计与月累计都来自同一份小时账本。
- 今日只显示截至查询时间的累计；未来日期不显示用电值。
- 没有任何有效区间时显示暂无记录。有记录但不足全天时显示部分记录，电量不会按覆盖率外推。
- 覆盖率为已记录区间秒数除以当天已经过去的秒数；过去日期的分母为 86,400 秒，也包括功能尚未启用的时段。
- 只有已经结束、未覆盖时长不超过 5 秒的日期才算完整记录日。日均仅取这些日期的累计平均，不纳入今天或部分记录日；没有完整日时留空。
- 当日详情的柱形图表示每小时有效区间的时间加权平均功率，不是峰值。没有记录的小时留空，部分小时的平均值不能代表整小时连续运行。

修改校准不会重算旧记录。账本按当时的设备、来源、模式与校准依据保存分段，月日总量相加的是各段已经算出的电量；出现多段依据时界面明确标注。它不通过混合不同倍率的原始功率重新求一个统一系数。

## 保存与升级

后端独立于浏览器持续采样，关闭网页也会记录。小时账本与积分锚点在同一历史事务中提交，通常约每 10 秒保存一次；正常关闭会尝试提交。短时重启只有在已保存游标一致且下一有效读数间隔不超过 5 秒时续记，其他情况从新读数重新建立锚点。突然断电可能丢失尚未提交的尾部，重新开始后不会把失去的时段补齐。

用电账本长期保留，不受原有 7 天、90 天、一年功率趋势清理影响。同一小时有多个依据时会增加分段行数，因此数据库大小随运行时间与配置变化增长。待写内存有上限，写入长期失败或超限会显示异常和缺口。

已有 v0.9.1 采集器兼容，只需更新面板镜像。首次启用从新观察到的有效采样开始累计；旧版功率聚合缺少完整相邻采样与覆盖时长，不能可靠还原全天 kWh，因此不会回填。数据库只新增独立表，保留原历史、校准和容量参考。备份继续使用 SQLite 在线备份，见[架构说明](architecture.md#备份与维护)。

## 只读接口

- `GET /api/energy-usage?month=2026-09`：所选月日历、今日与月汇总；省略月份时使用北京时间当前月。
- `GET /api/energy-usage/day?date=2026-09-09`：单日汇总、24 个小时和各段依据。

接口返回 `capture_fresh`、记录时长及空值。GET 不推进计量、不写数据库，也不把请求次数当成采样次数。
## 用电对比与费用

新增分析在北京时间的整点截止，比较今天与昨天、本周与上周相同长度的完整小时；所选月与前月只比较共同长度。小时累计无法可靠切分到任意历史分钟，因此不按比例补出“截至当前秒”的对照。两段覆盖均达到 99%、且只有一个相同估算依据时才计算增减；否则展示各段电量、覆盖与不能比较的原因。有效零电量仍保留，对照为零时不输出百分比。

单一电价按生效日期分段适用，每条持续至下一条生效前一天。面板支持新增、修改、删除和清空电价，可选择过去日期修正错误设置；变更前展示影响并要求确认，保存时校验原电价表以避免多页面覆盖。历史费用按更新后的电价即时重算，用电量及校准记录不变。删除后沿用更早电价，无更早电价或清空全部时显示未计价；重新设置起始日期与电价即可恢复计价。用电日历的当日明细同步显示该日电费和适用电价。每天费用仅对应已记录电量；没有电价的电量单独标示，不当成免费。多币种费用分别汇总，支持最多六位小数的单一电价，暂不支持分时与阶梯电价。

电价与事件备注使用和校准设置相同的面板访问边界，浏览器写入须为当前站点请求。对外访问应继续使用原有认证反代。

## 事件时间轴

旧供电与连接事件保持原始首次观察时间，不能补造准确发生时间。面板启动、采集器应用新校准和有效 NUT 状态变化从此版本开始记录；首次看到一种状态只建立基线，不补记成过去发生的变化。点击事件可查看附近两小时趋势，较老事件依历史保留精度展示。备注最多 300 字，以纯文本保存与显示；事件和备注随 180 天事件保留期清理。

## 页面与缺口详情

用电日历、同期对比和费用在「用电分析」页查看；总览展示今日用电、今日费用及本月摘要。每日明细列出缺口超过 5 秒的小时和未覆盖时长，不能据此定位到精确秒或认定断电原因。连续确认的电池供电记为市电输入 0，仍属于有效覆盖。完整日均的计算条件不变；暂无完整日时在统计说明中解释。

电池与供电页的逐次记录可展开查看附近趋势、相邻事件及事件备注。`GET /api/timeline` 可同时提供 `start` 和 `end`（Unix 秒，最多 366 天），按发生时间筛选；发生时间未知的旧事件按首次观察时间筛选。结果保留两种时间，不把观察时间改写为实际发生时间。
